廠務簡易工具 5.6.0 · Windows win.8｜潔淨室風量

核心設計量
  FFU 需求台數：19 台
  MAU 外氣量：300.0 CMH
  天花板覆蓋率：13.7 %

輸入條件
  室內地板面積：100 m²
  室內淨高：3 m
  MAU／FFU氣流路徑：MAU入靜壓箱經FFU送風
  ACH／截面風量基準：室內基本循環（另加OA）
  採用基準換氣次數：60 1/h
  同時在室人數：10
  製程及一般排氣合計：0 CMH
  對低壓區設計壓差：15 Pa
  15Pa基準洩漏換氣次數：1 1/h
  指定OA（0為自動下限）：0 CMH
  單台FFU額定風量：1000 CMH
  FFU名義尺寸：1200x600 (0.72m²)
  單台FFU輸入電功率：0.18 kW
  天花板可安裝比例上限：85 %

結果
  FFU 需求台數：19 台
  MAU 外氣量：300.0 CMH
  天花板覆蓋率：13.7 %
  室內容積 300.0 m³｜基本循環 18,000.0 CMH｜配置上限 85 %
  FFU 總設計風量 18,300.0 CMH｜單台 1,000.0 CMH｜1200x600 (0.72m²)
  DCC 循環回風 18,000.0 CMH｜外氣 300.0 CMH
  壓差洩漏 300.0 CMH｜排氣 0.0 CMH
  FFU 輸入電力／室內風機熱 3.42 kW
  覆蓋率未超過本案配置上限；仍須核對格柵與設備配置。

公式
獨立循環：FFU=DCC=基準風量；靜壓箱路徑：FFU總風=DCC回風＋OA，依所選ACH基準分配。OA=max(排氣＋洩漏,人數×30)；洩漏=體積×基準ACH×√(ΔP/15)，ΔP≤0時為0。

採用範圍
ACH依氣流路徑與風量基準解讀，不一律加OA。15Pa／1ACH、30CMH/人及85%是專案初估條件，需依實際洩漏、製程及安裝圖確認。負DCC回風量保留為不可行結果，不截成0。
