<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title> General factory example </title><style>
:root{color-scheme:light;--page:#F8FAFC;--card:#FFFFFF;--border:#CBD5E1;
--nav:#0F172A;--blue:#0284C7;--ink:#334155;--muted:#64748B;
--success:#16A34A;--success-bg:#DCFCE7;--warning:#D97706;--warning-bg:#FEF9C3;
--danger:#DC2626;--danger-bg:#FEE2E2}
*{box-sizing:border-box}body{margin:0;background:var(--page);color:var(--ink);overflow-wrap:anywhere;
font:14px/1.7 "Microsoft JhengHei UI","Noto Sans TC",system-ui,sans-serif}
.report-header{background:var(--nav);color:#fff;padding:28px max(24px,calc((100vw - 1240px)/2))}
.report-header h1{margin:0 0 8px;font-size:28px;overflow-wrap:anywhere}.report-header p{margin:0;color:#CBD5E1}
main{max-width:1288px;margin:0 auto;padding:24px}h2{font-size:19px;color:var(--nav);margin:0 0 16px}
section{background:var(--card);border:1px solid var(--border);border-radius:12px;padding:20px;margin-bottom:22px}
.executive-summary{border-top:4px solid var(--blue)}.kpi-grid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px;margin:16px 0 22px}
.kpi-card{border:1px solid var(--border);border-radius:10px;padding:14px 16px;min-width:0;background:var(--card)}
.kpi-label{font-size:12px;color:var(--muted);margin:0 0 8px}.kpi-value{font:700 20px/1.4 Consolas,"DejaVu Sans Mono",monospace;
color:var(--nav);margin:0 0 12px;overflow-wrap:anywhere;font-variant-numeric:tabular-nums}
.badge{display:inline-block;padding:3px 9px;border-radius:999px;font-size:11px;line-height:1.5;white-space:normal}
.success{color:#166534;background:var(--success-bg)}.warning{color:#92400E;background:var(--warning-bg)}
.danger{color:#991B1B;background:var(--danger-bg)}.neutral{color:var(--muted);background:#E2E8F0}
.table-scroll{overflow-x:auto}table{border-collapse:collapse;width:100%;margin:0}th,td{text-align:left;padding:11px 12px;
border-bottom:1px solid #E2E8F0;vertical-align:top;overflow-wrap:anywhere}thead th{background:var(--nav);color:#fff;font-size:12px}
tbody tr:nth-child(even){background:var(--page)}tbody th{font-weight:600;width:20%}
.selection-table td{font-family:Consolas,"Microsoft JhengHei UI",monospace;font-variant-numeric:tabular-nums}
.selection-table td:last-child{font-family:"Microsoft JhengHei UI",sans-serif;width:11%}
.status{padding:12px 16px;border-left:4px solid var(--warning);background:var(--warning-bg);border-radius:4px;margin:0 0 20px}
.muted,small{color:var(--muted)}pre{white-space:pre-wrap;overflow-wrap:anywhere;font:12px/1.8 Consolas,"Microsoft JhengHei UI",monospace;
margin:0;font-variant-numeric:tabular-nums}.toolbar{max-width:1288px;margin:16px auto 0;padding:0 24px;text-align:right}
button{border:0;border-radius:7px;padding:10px 18px;background:var(--blue);color:white;font-weight:700;cursor:pointer}
button:hover{background:#0369A1}footer{padding:8px 24px 24px;text-align:center;color:var(--muted);font-size:12px}
@media(max-width:900px){.kpi-grid{grid-template-columns:repeat(2,minmax(0,1fr))}.selection-table{min-width:720px}}
@media(max-width:560px){main{padding:12px}section{padding:14px}.kpi-grid{grid-template-columns:1fr}.report-header h1{font-size:23px}}
@media print{body{background:white;font-size:10pt}.toolbar{display:none}.report-header{background:white;color:#0F172A;padding:0 0 18px}
.report-header p{color:#64748B}main{max-width:none;padding:0}section{border-radius:0;padding:12px;margin-bottom:16px}
.kpi-grid{grid-template-columns:repeat(3,minmax(0,1fr));gap:8px}.kpi-card{padding:10px}.kpi-value{font-size:13pt}
thead{display:table-header-group}tr,.kpi-card{break-inside:avoid}.table-scroll{overflow:visible}.selection-table{min-width:0}
.appendix{break-before:page}th,td{padding:6px}footer{padding:0}*{-webkit-print-color-adjust:exact;print-color-adjust:exact}
@page{size:A4 landscape;margin:14mm}}
</style></head><body><header class="report-header"><h1> General factory example </h1><p>V5.6.0 · Windows win.8 |  Engineering design summary </p></header><div class="toolbar"><button type="button" onclick="window.print()"> Print / save PDF </button></div><main><section class="executive-summary" aria-labelledby="executive-title"><h2 id="executive-title"> ★ Executive Design Summary </h2><div class="kpi-grid"><article class="kpi-card"><p class="kpi-label"> FFU fan filter units </p><p class="kpi-value"> Not applicable </p><span class="badge neutral"> Not applicable </span></article><article class="kpi-card"><p class="kpi-label"> MAU makeup air unit </p><p class="kpi-value"> Not applicable </p><span class="badge neutral"> Not applicable </span></article><article class="kpi-card"><p class="kpi-label"> DCC room dry cooling coil </p><p class="kpi-value"> Not applicable </p><span class="badge neutral"> Not applicable </span></article><article class="kpi-card"><p class="kpi-label"> Central chiller </p><p class="kpi-value">22.16 US RT</p><span class="badge warning"> Preliminary cooling load </span></article><article class="kpi-card"><p class="kpi-label"> Chilled-water main piping </p><p class="kpi-value">MCHW 0 LPM | CHW 245.72 LPM | DCCW 0 LPM</p><span class="badge warning"> Separate temperature loops </span></article><article class="kpi-card"><p class="kpi-label"> CHWP chilled-water pump </p><p class="kpi-value"> Selection pending </p><span class="badge warning"> Selection pending </span></article><article class="kpi-card"><p class="kpi-label"> Main distribution MCCB </p><p class="kpi-value">UP 300 AT / NP 125 AT</p><span class="badge warning"> Panel candidates </span></article></div><div class="table-scroll"><table class="selection-table"><thead><tr><th scope="col"> Equipment / system </th><th scope="col"> Calculated requirement </th><th scope="col"> Selection target </th><th scope="col"> Status </th></tr></thead><tbody><tr><th scope="row"> FFU fan filter units </th><td> This system does not use FFUs </td><td> Not applicable </td><td><span class="badge neutral"> Not applicable </span></td></tr><tr><th scope="row"> MAU makeup air unit </th><td> Outdoor air mixes at the AHU inlet; no separate MAU </td><td> Not applicable </td><td><span class="badge neutral"> Not applicable </span></td></tr><tr><th scope="row"> DCC room dry cooling coil </th><td> This system does not use a DCC </td><td> Not applicable </td><td><span class="badge neutral"> Not applicable </span></td></tr><tr><th scope="row"> Central chiller </th><td> Separate-temperature loop capacity envelope (before allowance)  77.94 kW / 22.16 US RT</td><td> Capacity target across separate temperature loops 85.73 kW / 24.38 US RT (including project capacity margin; manufacturer rating pending) </td><td><span class="badge warning"> Preliminary cooling load </span></td></tr><tr><th scope="row"> Chilled-water main piping </th><td>MCHW 0 LPM | CHW 245.72 LPM | DCCW 0 LPM</td><td>MCHW  No demand ; 0 m/s; 0 Pa/m ; path pressure loss 0 Pa | CHW 50A (2&quot;); 1.89 m/s; 739.58 Pa/m ; path pressure loss 96,145.41 Pa | DCCW  No demand ; 0 m/s; 0 Pa/m ; path pressure loss 0 Pa</td><td><span class="badge warning"> Separate temperature loops </span></td></tr><tr><th scope="row"> CHWP chilled-water pump </th><td>MCHW 0 LPM ; head 0 m ; shaft power 0 kW | CHW 245.72 LPM ; head 9.8 m ; shaft power 0.56 kW | DCCW 0 LPM ; head 0 m ; shaft power 0 kW</td><td> Motor nameplate not selected; size each loop pump separately </td><td><span class="badge warning"> Selection pending </span></td></tr><tr><th scope="row"> Main distribution MCCB </th><td>UP 155 kW; 277.06 A | NP 55 kW; 98.31 A</td><td>UP 300 AT; 1  sets  × 250 mm²/phase  | NP 125 AT; 1  sets  × 100 mm²/phase  ; main incomer not calculated; panel AT ratings are not added </td><td><span class="badge warning"> Panel candidates </span></td></tr></tbody></table></div></section><p class="status"> Data required  |  Demand estimate; manufacturer performance at design conditions and engineering review required </p><section><h2> Design conditions </h2><div class="table-scroll"><table><thead><tr><th scope="col"> Item </th><th scope="col"> Design conditions </th></tr></thead><tbody><tr><td> System </td><td> FCU (fan coil + outdoor air) </td></tr><tr><td> Summer  Outdoor air </td><td>35 °C / 70 %RH</td></tr><tr><td> Winter  Outdoor air </td><td>8 °C / 70 %RH</td></tr><tr><td> Room </td><td>22 °C / 50 %RH</td></tr><tr><td> Winter boundary </td><td> Room heat / moisture balance (constant airflow) </td></tr><tr><td> Capacity  Margin </td><td>10 %</td></tr></tbody></table></div></section><section><h2> Conditions to confirm </h2><div class="table-scroll"><table><thead><tr><th scope="col"> Status </th><th scope="col"> Item </th><th scope="col"> Description </th></tr></thead><tbody><tr><td> Data required </td><td>CHW  Equipment resistance </td><td> Piping subtotal only. Neither Simple nor Detailed mode treats unknown resistance as zero. </td></tr><tr><td> Data required </td><td>HW  Equipment resistance </td><td> Piping subtotal only. Neither Simple nor Detailed mode treats unknown resistance as zero. </td></tr><tr><td> Data required </td><td> Equipment selection at design conditions </td><td> This tool calculates demand. Manufacturer coil / terminal selections and actual fan curves are still required. </td></tr><tr><td> Data required </td><td> Electrical-candidate review </td><td> Tables are estimates only. Installation, fault, grounding and motor-protection data required. </td></tr><tr><td> Data required </td><td> Winter room / electrical boundary </td><td> Steady-state room heat / moisture balance uses specified loads. NP still requires actual equipment electrical power. </td></tr></tbody></table></div></section><section class="appendix"><h2> Calculation appendix </h2><pre> General factory example  | Design conditions / calculation summary 
 System :  FCU (fan coil + outdoor air)  | V5.6.0 · Windows win.8 |  Preliminary demand 
 Overall status:  Data required  ; equipment counts are demand candidates. Do not select directly when checks fail. 
[ Data required ] CHW  Equipment resistance :  Piping subtotal only. Neither Simple nor Detailed mode treats unknown resistance as zero. 
[ Data required ] HW  Equipment resistance :  Piping subtotal only. Neither Simple nor Detailed mode treats unknown resistance as zero. 
[ Data required ]  Equipment selection at design conditions :  This tool calculates demand. Manufacturer coil / terminal selections and actual fan curves are still required. 
[ Data required ]  Electrical-candidate review :  Tables are estimates only. Installation, fault, grounding and motor-protection data required. 
[ Data required ]  Winter room / electrical boundary :  Steady-state room heat / moisture balance uses specified loads. NP still requires actual equipment electrical power. 

╔══════════════════════════════════════════════════════════════════╗
 ★ Executive Design Summary 
 Calculated requirements and selection targets are separate; missing values remain not calculated. 

 FFU fan filter units  |  Not applicable 
   [Calculated requirement]  This system does not use FFUs 
   [Selection target]  Not applicable 

 MAU makeup air unit  |  Not applicable 
   [Calculated requirement]  Outdoor air mixes at the AHU inlet; no separate MAU 
   [Selection target]  Not applicable 

 DCC room dry cooling coil  |  Not applicable 
   [Calculated requirement]  This system does not use a DCC 
   [Selection target]  Not applicable 

 Central chiller  |  Preliminary cooling load 
   [Calculated requirement]  Separate-temperature loop capacity envelope (before allowance)  77.94 kW / 22.16 US RT
   [Selection target]  Capacity target across separate temperature loops 85.73 kW / 24.38 US RT (including project capacity margin; manufacturer rating pending) 

 Chilled-water main piping  |  Separate temperature loops 
   [Calculated requirement] MCHW 0 LPM | CHW 245.72 LPM | DCCW 0 LPM
   [Selection target] MCHW  No demand ; 0 m/s; 0 Pa/m ; path pressure loss 0 Pa | CHW 50A (2&quot;); 1.89 m/s; 739.58 Pa/m ; path pressure loss 96,145.41 Pa | DCCW  No demand ; 0 m/s; 0 Pa/m ; path pressure loss 0 Pa

 CHWP chilled-water pump  |  Selection pending 
   [Calculated requirement] MCHW 0 LPM ; head 0 m ; shaft power 0 kW | CHW 245.72 LPM ; head 9.8 m ; shaft power 0.56 kW | DCCW 0 LPM ; head 0 m ; shaft power 0 kW
   [Selection target]  Motor nameplate not selected; size each loop pump separately 

 Main distribution MCCB  |  Panel candidates 
   [Calculated requirement] UP 155 kW; 277.06 A | NP 55 kW; 98.31 A
   [Selection target] UP 300 AT; 1  sets  × 250 mm²/phase  | NP 125 AT; 1  sets  × 100 mm²/phase  ; main incomer not calculated; panel AT ratings are not added 
╚══════════════════════════════════════════════════════════════════╝
 1. Design conditions 
 Atmospheric pressure  101.325 kPa;  Summer  35°C / 70%RH;  Winter  8°C / 70%RH;  Room  22°C / 50 %RH (exact target). 
A zone 300.0 m² / 1200.0 m³; ACH 8  Demand  9600.0 CMH ; positive pressure 0  Pa; cleanliness record  None .
B zone 0.0 m² / 0.0 m³; ACH 0  Demand  0.0 CMH ; positive pressure 0  Pa; cleanliness record  None .
 Positive pressure leakage 0.00 CMH ( Gap-orifice method  ); minimum makeup OA 480.00 CMH;  Adopted 480.00 CMH;  Additional  Relief demand  0.00 CMH (both at room conditions). 
 lighting  157  luminaires  / 6.280 kW;  Room  Sensible heat  60.448 kW; reference latent load 1.100 kW; moisture generation 1.583 kg/h.
 Sensible breakdown: net equipment 32.000 (PCW removed 0.000 , exhaust removed 0.000 ), occupant sensible 1.500 , lighting 6.280 , wall 5.927 , floor 14.741 , oven 0.000 , solar 0.000 , fan & FFU 0.000 kW.
 Moisture sources: occupants 1.583 + additional process 0.000 kg/h; process input method:  No additional moisture  . Outdoor moisture is calculated at the coils, not added again to the room. 
 2. HVAC duties and states 
 First-stage supply water 12.0°C / ΔT 5 K ( Automatic bypass-factor estimate  , target 26.0°C) ; second stage 7.0°C / ΔT 5.0 K;  No DCC loop (standby ΔT 4.0 K);  Capacity  Margin  10% (refrigeration ton basis:  US RT (3024 kcal/hr) ).
 Treated airflow 18435.67 CMH (room reference);  Outdoor air mixed at HVAC inlet .
 Point            Dry bulb °C   RH%     w(g/kg dry air)      h(kJ/kg dry air) 
 Inlet             22.349   51.538         8.665165          44.514499
 First-stage outlet           22.349   51.538         8.665165          44.514499
 Second-stage outlet           10.978  100.000         8.151478          31.597251
 Final supply air           12.207   92.190         8.151478          32.852406
 Room             22.000   50.000         8.224239          43.037358
 First-stage coil  : air-side 0.000 kW; water-side 0.000 kW; including margin 0.000 RT;  Condensate  0.000 kg/h.
 Second-stage coil  : air-side 78.082 kW; water-side 77.939 kW; including margin 24.378 RT;  Condensate  11.178 kg/h.
DCC  Sensible heat  0.000 kW;  Summer  Reheat  7.587 kW;  Humidification  0.000 kg/h (air-side 0.000 kW).
 Equipment  Preliminary estimate : FCU 16  units 
 Terminal cooling selection basis:  Summer  77.939 kW /  Winter  31.161 kW;  Larger seasonal cooling load  × 1.1 = 85.733 kW. FCU count also checks airflow. 
 FCU rating per unit : 10 RT / 35.168528 kW;  Airflow per unit  1200 CMH.
 FCU quantity comparison :  Cooling capacity  2.437775 /  Airflow  15.363058;  Governing condition :  Airflow ;  Round the larger value up to  16  units .
 Winter room heat / moisture balance: sensible 33.397 kW;  Supply air  16.589°C / 69.427%RH;  Heating  0.000 kW /  Humidification  0.445 kg/h.
 DCC maximum summer / winter demand 0.000 kW; winter is a steady-state estimate of specified loads, not hourly building simulation. 
 3. Piping / velocity / pressure drop 
CHW: 245.724 LPM, ΔT 5.00 K, 1  runs × 50A (2&quot;) / ID 52.5 mm, 1.892 m/s;  Pressure drop  96145.410 Pa.
   Adopted  Fluid properties : ρ 1000 kg/m³; cp 4.1868 kJ/(kg·K); μ 0.001 Pa·s;  Source   Use shared reference .
   Closed circulation excludes building height from pump differential pressure; check system static pressure separately. 
HW: 11.960 LPM, ΔT 10.00 K, 1  runs × 15A (1/2&quot;) / ID 15.8 mm, 1.017 m/s;  Pressure drop  137048.669 Pa.
   Adopted  Fluid properties : ρ 1000 kg/m³; cp 4.1868 kJ/(kg·K); μ 0.001 Pa·s;  Source   Use shared reference .
   Closed circulation excludes building height from pump differential pressure; check system static pressure separately. 
PV  Maximum design velocity  18.000 m/s.
 Gas standard-volume reference: 25°C / 101.325 kPa;  in pipe  25 °C, Z ratio 1 ; velocity-based estimate only. 
 Simple pressure-loss estimate: CHW 30% / HW 30% fitting equivalent-length allowance; Δp = straight friction×(1+allowance) + known equipment pressure drop + applicable static head. 
 4. Electrical candidates 
3Φ4W 380/220V; PF 0.85 ; HP conversion efficiency 0.90;  XLPE insulated cable (90°C) ;  Terminal  60°C;  One-way length 30 m; selection order  Fewest parallel runs .
 Workbench derating uses selected ranges: ambient  35°C or below (reference)  ; current-carrying conductors  Up to 3 conductors (reference) .
  UP adopted ambient 35 C, temperature factor 1 , grouping factor 1.
UP : operating 277.057 A, design 277.057 A; NFB  Candidate  300 AT, 1  sets ×250.0 mm²/phase , Iz 300.000 A, voltage drop 0.417 %; grounding record:  Verification pending .
  NP adopted ambient 35 C, temperature factor 1 , grouping factor 1.
NP : operating 98.310 A, design 122.888 A; NFB  Candidate  125 AT, 1  sets ×100.0 mm²/phase , Iz 164.000 A, voltage drop 0.285 %; grounding record:  Verification pending .
 Continuous load: total operating current x 1.25; the largest-motor draft is excluded. 
 5. Key formulas and explanation 
 lighting  N=ceil(E×A/(Φ×U×M))=ceil(500×300/(2000×0.6×0.8))=157  luminaires .
 Room  Sensible heat  Qs=m_da(1.006+1.86ws)(Tr−Ts)+QDCC=60.448 kW; moisture G = 3600×m_da(wr−ws) = 1.583 kg/h.
 h = 1.006T+w(2501+1.86T); coil Qair = m_da(hin−hout); Qwater = Qair−m_condensate×cp_water×T_condensate. 
 Water flow  LPM=60000Q/(ρcpΔT);  Rectangular duct  A=WH / Dh=2WH/(W+H);  parallel runs  v=V̇/(nA); Δp=f(L/Dh)ρv²/2+ Fittings + Equipment  Pressure drop .
 Three-phase I = 1000P/(√3 VLL·PF). HP is shaft output; multiply by 0.7456999/η for input kW. General candidates require design current ≤ AT ≤ effective ampacity and small-conductor protection limit. 
 Coils use demand / ADP approximations, not manufacturer selections. Cables use project tables with conservative limits; terminals, fault rating, grounding and motor starting still need review. 
 Items to confirm: 
•  FCU / RCU use an equivalent control volume with outdoor air mixed at the inlet. A separate MAU requires a different system topology. 
•  Pressure loss CHW / HW excludes equipment resistance: piping subtotal only. Add coil, filter and treatment-equipment pressure drops before selecting pumps / fans. 
•  Air-side heating / humidification demands are not automatically included in NP. Enter actual input power by equipment type and efficiency. 
 Basis: bundled versioned engineering tables are estimate references, not confirmed applicable statutory ampacity tables. Parameter provenance is stored in project JSON / HTML appendices. 
</pre></section><section><h2> Parameters  Source </h2><div class="table-scroll"><table><thead><tr><th scope="col"> Field </th><th scope="col"> Source </th><th scope="col"> Notes </th></tr></thead><tbody></tbody></table></div><p class="muted"> Project hash : 11cb62a1d80f34262cb676e1b7779573075162f82df92971f676c8493cdc9975</p></section></main><footer> Preliminary requirements; the manufacturer and designer must verify equipment ratings at actual operating conditions. </footer></body></html>
