廠務簡易工具 5.6.0 · Windows win.8｜電力配線

核心設計量
  NFB候選：20 AT
  每相銅線：5.5 mm² × 1組
  運轉電流：17.87 A

輸入條件
  設備功率：10 kW
  供電方式：三相 380V
  使用方式：一般設備
  功率因數 PF：.85
  單程配線距離：30 m
  銅線絕緣：XLPE
  設備端子溫度：60 °C
  周圍溫度：35 °C
  同管載流導線數：3
  允許電壓降：3 %
  帶入用：MAU輸入電功率：0 kW
  帶入用：製程設備電功率：0 kW
  帶入用：冰機COP：0
  帶入用：冰機輸入電功率：0 kW

結果
  NFB候選：20 AT
  每相銅線：5.5 mm² × 1組
  運轉電流：17.87 A
  電氣輸入 10.000 kW｜10,000.0 W｜11.76 kVA
  設計電流 17.87A ≤ NFB 20AT ≤ 有效載流 25.00A
  單程 30m｜電壓降 2.90V / 0.76%｜壓降上限 3%
  銅線 XLPE｜端子 60°C｜環溫 35°C（溫度係數 1.00）｜同管 3根（同管係數 1.00）
  設計電流依據：一般負載；運轉電流 17.8746 A × 1＝17.8746 A；馬達啟動、短路與保護協調另核。
  有效輸入電功率 10.000 kW｜採用效率 1.000

公式
三相 I=P輸入×1000/(√3×V×PF)；單相 I=P輸入×1000/(V×PF)。HP／PS先除馬達效率換成輸入kW；連續／馬達負載初估125%。

採用範圍
kW／W是電氣輸入；HP／PS是馬達軸輸出，除以效率換算。kVA須乘PF；A依電壓與相數換算。冷量RT不可直接當用電，請在帶入欄提供冰機COP或輸入kW。125%不能取代啟動、過載及短路保護。

