# 電力計算器：設備 kW 換算電流、NFB 候選與線徑

**5.7.3 版本指南：原生驗收與發布狀態以對應 commit 的 CI 紀錄及 Release 附件為準，本指南不宣稱已通過。** 下列具舊版標記的案例、截圖與通過數字保留其歷史證據身分，不是 5.7.3 重新執行結果。[發布狀態](../verification/5.7.3-release-acceptance.md)。

[English](electrical.en.md) · [回到工具指南](README.md) · [下載 Facility Studio](../../README.md#下載)

<a id="source-revision"></a>
## Windows win.7：輸入功率、效率與同迴路候選

kW／W 一律表示**電氣輸入功率**，效率草稿不參與這兩種單位。HP／PS 表示機械軸輸出，才採實填馬達效率（初始值 0.90）。若只有軸輸出 kW，先除以實際效率再填電氣輸入 kW，或換成 HP／PS 並填效率一次。三相 `I=P輸入×1000/(√3×V×PF)`，單相分母沒有 √3；不要重複除效率。

摘要與詳細結果採同一個迴路的 NFB AT 與導線候選：一般設備用運轉電流，連續運轉／馬達用工具的 125% 初估設計電流。10 kW 一般設備仍是 20 AT／5.5 mm²，不另列一個 125% 摘要斷路器。主進線尚未計算；啟動、獨立過載、短路能力與保護協調仍須另核。超出參考候選會明確列待另選。mac.6 尚未套用這項摘要修正。

在「帶入用」欄位明列 MAU 輸入 kW、製程設備輸入 kW，以及冰機 COP 或輸入 kW，再按「帶入上游結果」。工具合計有效上游的 FFU、照明與泵浦輸入電功率及上述明填項；有冰機輸入 kW 時優先於 COP，否則以 `冰機冷量/COP` 換算。人員熱、圍護熱、DCC 冷量及設備入室顯熱不直接算作配電功率。MAU、製程或冰機資料缺少時分別提示未含範圍；排風、冷卻塔與其他附屬用電也要另核。

程式串聯 API 的具名設備清單可加入其他明列輸入功率；重複的來源會拒絕，包括已由專用欄位或 COP 計算的 `Chiller`。再次帶入會更新來源值，不重複加總舊配電結果。完整主案 UP／NP 是兩個分盤，報表分列候選，不將其 AT 相加冒充主開關。

Windows win.8 的獨立電力快算結果說明列出實際負載倍率：一般設備為「運轉電流 × 1」，連續／馬達為「× 1.25」；HP／PS 按馬達處理。10 kW 一般設備仍是 17.8746 A、20 AT，修正的是先前誤寫的 1.25 倍文字。TXT／HTML 補齊線長、溫度、壓降等採用單位及 Windows 修訂；串接報告逐項列設備輸入電力與冰機 COP／明填功率，方便核對來源分配。[報告樣本與驗證](../2026-10-18-windows-report-audit.md)


**Electrical load, breaker and cable calculator.** 可獨立計算單相／三相設備的負載電流、NFB AT、每相銅線候選及壓降。kW／W 填「電氣輸入功率」；軸輸出選 HP／PS 並填實際效率，不能把軸 kW 直接當成輸入用電。

開啟「電力配線」，填功率、供電方式與使用方式。PF、線長、環溫、載流線數及端子溫度可在「調整預設值／進階條件」修改。基本採 PF 0.85、銅 XLPE、單程30 m、環溫35°C、端子60°C、同管3根、允許壓降3%。

<a id="case-01"></a>
## 案例01：10 kW、三相380 V

| 條件 | 數值 |
| --- | --- |
| 電氣輸入／供電 | 10 kW／三相380 V |
| 負載／PF／單程距離 | 一般設備／0.85／30 m |
| 其餘條件 | 上述基本值 |
| 運轉及設計電流 | 17.8746 A |
| 參考候選 | NFB 20 AT、每相5.5 mm² × 1組 |
| 有效載流／電壓降 | 25 A／2.903 V，0.764% |

公式：`I=P[kW]×1000/(√3×V線間×PF)`。候選需滿足 `設計電流≤NFB AT≤有效載流量`，並符合已設壓降。選出的線徑是本專案參考資料表的結果；實際敷設、製造商與適用規範不同時需要覆核。

<a id="case-02"></a>
## 案例02：5 kW、單相220 V、連續運轉

改為 PF 1、單程20 m，其餘沿用基本值。`I=5000/(220×1)=22.7273 A`；本工具連續負載初估125%，設計電流28.4091 A。候選為 NFB 30 AT、8 mm² × 1組，有效載流33 A，壓降1.031%。單相壓降包含往返導線長度，輸入仍填單程距離。

電阻性電熱器可能接近 PF 1；馬達與變頻器應使用實際資料，不能把0.85視為所有設備的固定值。馬達 NFB 尚需 FLC、啟動及獨立過載保護條件；中性線、接地、短路容量另核。

<a id="case-19"></a>
## 案例19：短路電流、Icu 與保護協調

此需求**不在本工具的完整求解範圍**。負載電流與 NFB AT 不等於故障電流，也不等於分斷能力 Icu／Ics。需取得供電短路容量、變壓器阻抗、電纜阻抗及保護曲線，再使用具相應模型的工具與工程覆核。

案例輸入：[01](../examples/01-electrical.json)、[02](../examples/02-electrical.json)。[Windows win.7 來源反算記錄](../evidence/2026-10-18-audit-six/windows-use-cases.json)。

## 完整工作台的最大馬達與降載

「一般負載」含 HP 馬達或選「馬達負載」時，可填明列 HP 合計中最大一台的 HP。已知時初估 `I設計=I合計+0.25×I最大馬達`；0 表示未知，保守採 `1.25×I合計`。「連續負載」固定採 `1.25×I合計`，最大馬達欄位停用且不參與計算。若只列 kW／A 卻填最大馬達 HP，請先把相應馬達以 HP 列入，工具會定位此欄位提示修正。

這是共用 PF／效率下的初估，沒有取代規範馬達 FLC 表、混合連續負載拆分或馬達保護選型。完整工作台的環溫與同管降載依下拉區間，環溫採所選上限；簡易電力工具則採實填環溫與載流線數。報告會列出實際採用的係數。

