整體狀態：待補資料（通過僅指已知條件的初估，非原廠性能認證）
[待資料] 水洗泵熱分配：水洗泵電力已計入裝機電力；轉入空氣的熱比例尚未知，不能假定全部或零入熱。請依水槽／馬達配置填入比例。
[待資料] 風機壓差完整度：尚缺同風量各段終阻力。留空代表未知，明確 0 代表已知無此阻力。
[待資料] 風機入氣流熱：目前採 0 kW 試算；需實際運轉電力、馬達位置及入氣流熱。
[待資料] 水洗循環水量：需有效淋水面積與原廠淋水密度。
[待資料] 水洗循環泵揚程：需噴頭水頭、高差與管路損失；可填合法的 0m 高差。
[待資料] 原廠同工況性能：名目 RT／kW 與必要條件檢核不能替代同工況盤管、風機與加濕設備性能。
[待資料] 夏季 C2 再冷 排數能力：未提供盤管 BF 下限（廠商性能或專案依據）；除濕可達性只依供水 ADP 檢核，未驗證盤管排數能力。
MAU 單機核心設計量
MAU 設計風量：358.33 CMH｜送風狀態（待核對）
夏季盤管水側冷量：8.65 kW｜2.46 US RT
夏季送風狀態：22 °C｜41.02 %RH
風機需求輸入電力：0 kW｜依已填壓差與效率估算
啟用設備名目電力：16.47 kW｜未含未提供的循環泵與附屬設備
冬季加濕需求：0.88 kg/h｜依加濕型式分列

Tutorial MAU-01｜MAU 分段需求與額定容量校核｜V5.7.0 · macOS fusion.2
此表為需求反算；未達額定檢核時，表列目標狀態不代表已配置設備實際可達。
分季送風目標：夏季 358.32741149943354 CMH（送風狀態）／22.0°C／41.01522224098197%RH；冬季 358.32741149943354 CMH（送風狀態）／22.0°C／41.01522224098197%RH；來源主案 1cd2326263ae224af08b80230931d81347dc2668008d1652375a2a66f1beadb0
H1 熱源：電熱；H2 熱源：電熱；回收熱水情境：一期未上線。
C1 水溫 12.0/17.0°C；C2 7.0/12.0°C；容量餘裕 0%。
濕膜有效度 0.85（初估／待選型）。

夏季：外氣 35.00°C／70.00%RH，乾空氣流率 0.11777 kg/s
段落                    乾球°C      RH%      露點°C       w g/kg      h kJ/kg
OA 外氣                  35.000    70.000     28.701   25.159138    99.770865
初／中效濾網                 35.000    70.000     28.701   25.159138    99.770865
H1 電熱（需求）              35.000    70.000     28.701   25.159138    99.770865
C1 預冷                  22.000    94.321     21.045   15.698328    62.035893
水洗濕膜                   22.000    94.321     21.045   15.698328    62.035893
C2 再冷                   8.162   100.000      8.162    6.730387    25.146140
H2 電熱（需求）              22.000    41.015      8.162    6.730387    39.240106
EC 風機                  22.000    41.015      8.162    6.730387    39.240106
PTFE HEPA／送風           22.000    41.015      8.162    6.730387    39.240106
H1：35.000°C／70.000% → 35.000°C／70.000%；總熱需求 0.000 kW；熱水 0.000 kW／0.000 LPM；電力需求 0.000 kW。
  電熱全載備援需求 0.000 kW；本段額定電熱 8.000 kW。
H2：8.162°C／100.000% → 22.000°C／41.015%；總熱需求 1.660 kW；熱水 0.000 kW／0.000 LPM；電力需求 1.660 kW。
  電熱全載備援需求 1.660 kW；本段額定電熱 8.000 kW。
C1 預冷：水側 4.341 kW／1.234 US RT；需水 12.443 LPM；凝結水 4.011 kg/h。
C2 再冷（所需 ADP 8.16°C／BF -0.000）：水側 4.308 kW／1.225 US RT；需水 12.348 LPM；凝結水 3.802 kg/h。
水洗蒸發需求 0.000 kg/h（非循環泵流量）；本季水洗旁通。
額定／必要條件檢核：H1 電熱全載備援：通過初估；H1 當前熱源情境：通過初估；H2 電熱全載備援：通過初估；H2 當前熱源情境：通過初估；C1 總表候選容量：通過初估；C1 可達 ADP：通過初估；C2 總表候選容量：通過初估；C2 可達 ADP：通過初估；送風乾球目標：通過初估；送風含濕量目標：通過初估；濕膜總表候選能力：通過初估

冬季：外氣 8.00°C／70.00%RH，乾空氣流率 0.11777 kg/s
段落                    乾球°C      RH%      露點°C       w g/kg      h kJ/kg
OA 外氣                   8.000    70.000      2.868    4.644077    19.731940
初／中效濾網                  8.000    70.000      2.868    4.644077    19.731940
H1 電熱（需求）              15.037    43.929      2.868    4.644077    26.872251
C1 預冷                  15.037    43.929      2.868    4.644077    26.872251
水洗濕膜                    9.857    89.186      8.162    6.730387    26.872251
C2 再冷                   9.857    89.186      8.162    6.730387    26.872251
H2 電熱（需求）              22.000    41.015      8.162    6.730387    39.240106
EC 風機                  22.000    41.015      8.162    6.730387    39.240106
PTFE HEPA／送風           22.000    41.015      8.162    6.730387    39.240106
H1：8.000°C／70.000% → 15.037°C／43.929%；總熱需求 0.841 kW；熱水 0.000 kW／0.000 LPM；電力需求 0.841 kW。
  電熱全載備援需求 0.841 kW；本段額定電熱 8.000 kW。
H2：9.857°C／89.186% → 22.000°C／41.015%；總熱需求 1.457 kW；熱水 0.000 kW／0.000 LPM；電力需求 1.457 kW。
  電熱全載備援需求 1.457 kW；本段額定電熱 8.000 kW。
C1 預冷：水側 0.000 kW／0.000 US RT；需水 0.000 LPM；凝結水 0.000 kg/h。
C2 再冷：水側 0.000 kW／0.000 US RT；需水 0.000 LPM；凝結水 0.000 kg/h。
水洗蒸發需求 0.885 kg/h（非循環泵流量）；本季水洗運轉。
額定／必要條件檢核：H1 電熱全載備援：通過初估；H1 當前熱源情境：通過初估；H2 電熱全載備援：通過初估；H2 當前熱源情境：通過初估；C1 總表候選容量：通過初估；C1 可達 ADP：通過初估；C2 總表候選容量：通過初估；C2 可達 ADP：通過初估；送風乾球目標：通過初估；送風含濕量目標：通過初估；濕膜總表候選能力：通過初估

水洗循環
循環水量：待廠商提供有效淋水面積及淋水密度，不套用蒸發量固定倍數。
循環泵揚程：待噴頭工作壓力、高差及管路／濾網阻力，不自動定為 20 m。
最大蒸發補水約 0.885 L/h；另加輸入的飛水／排污後 0.885 L/h，未包含未提供的排污或啟動補槽量。

風機與選用電力
已填空氣側壓差 0.0 Pa（資料未完整，不可據以完成選機）；EC 配置 1×0.37 kW。
按所填壓差／效率的風機電力需求 0.000 kW；選用電熱＋蒸汽＋EC 名目電力 16.470 kW，未含循環泵與附屬設備。

主要公式：m_da=V(CMH)/(3600×v_da)；Q=m_daΔh；純加熱 w 不變；水洗以 h_out≈h_in、T_out=T_in−ε(T_in−T_as)；蒸發 G=m_daΔw×3600；盤管水側扣除凝結水液態焓。
計算限制：濕膜採循環水近似絕熱模型，忽略液態補水顯熱、泵入水熱及水溫調控；不保證飽和或 AMC 去除率。回收盤管能力須由廠商依同工況提供，端差只作必要條件篩選。
送風 T/RH 是本單機邊界；若它其實是室內設定，須先扣室內產濕求所需送風含濕量。風量基準、膜有效度、C1 出口、風機熱與額定能力需原始送審資料核對。

逐段控制與選用熱源（V5.7.0）
H1：電熱；H2：電熱；加濕：循環水洗濕膜。保留的名目電熱欄位不代表停用熱源仍在供熱。
夏季：逐段指定／自動混合需求
H1 自動需求
C1 自動需求
C2 自動需求
H2 自動需求
H1 採用電熱效率 1。
H2 採用電熱效率 1。
冬季：逐段指定／自動混合需求
水洗泵輸入 0.100 kW；依指定比例轉入空氣 0.000 kW。
H1 自動需求
C1 旁通
C2 自動需求
H2 自動需求
H1 採用電熱效率 1。
H2 採用電熱效率 1。
名目電力未自動加進整廠 NP；需預覽帶入，避免重複。
蒸汽與水洗分開：Δh_air=ṁsteam×hsteam/ṁda；Psteam=ṁsteam(hsteam−cp水×T補水)/η。電極式需導電水，給水及原廠電導率範圍未確認時不判定合格。

實際計算後端與版本（不代表 FEED 認證）
PsychroLib 2.5.0：濕空氣飽和壓、焓與比容（SI／ASHRAE）。
python-hvac 0.1.3：盤管熱質平衡（明列凝結水焓）與翅片管 ε-NTU。
fluids 1.3.1：Colebrook Darcy 摩擦因子；過渡區保留明列插值。
CoolProp 8.0.0：指定溫壓的 HEOS／IAPWS-95 單相純水物性。
Pint 0.24.4：共同單位登錄庫；絕對溫度與溫差分開。
